

<!DOCTYPE html>
<html class="writer-html5" lang="en" data-content_root="../../">
<head>
  <meta charset="utf-8" /><meta name="viewport" content="width=device-width, initial-scale=1" />

  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Gas Boiler Heating &mdash; derReparierer 2023 documentation</title>
      <link rel="stylesheet" type="text/css" href="../../_static/pygments.css?v=b86133f3" />
      <link rel="stylesheet" type="text/css" href="../../_static/css/theme.css?v=9edc463e" />

  
      <script src="../../_static/jquery.js?v=5d32c60e"></script>
      <script src="../../_static/_sphinx_javascript_frameworks_compat.js?v=2cd50e6c"></script>
      <script src="../../_static/documentation_options.js?v=a4664895"></script>
      <script src="../../_static/doctools.js?v=fd6eb6e6"></script>
      <script src="../../_static/sphinx_highlight.js?v=6ffebe34"></script>
    <script src="../../_static/js/theme.js"></script>
    <link rel="index" title="Index" href="../../genindex.html" />
    <link rel="search" title="Search" href="../../search.html" />
    <link rel="next" title="Heat pump control Dimplex" href="../heat_pump_control_dimplex_wpm/readme.html" />
    <link rel="prev" title="Freezer Privileg supply board repair" href="../freezer_privileg_superoeko/readme.html" /> 
</head>

<body class="wy-body-for-nav"> 
  <div class="wy-grid-for-nav">
    <nav data-toggle="wy-nav-shift" class="wy-nav-side">
      <div class="wy-side-scroll">
        <div class="wy-side-nav-search" >

          
          
          <a href="../../index.html" class="icon icon-home">
            derReparierer
          </a>
<div role="search">
  <form id="rtd-search-form" class="wy-form" action="../../search.html" method="get">
    <input type="text" name="q" placeholder="Search docs" aria-label="Search docs" />
    <input type="hidden" name="check_keywords" value="yes" />
    <input type="hidden" name="area" value="default" />
  </form>
</div>
        </div><div class="wy-menu wy-menu-vertical" data-spy="affix" role="navigation" aria-label="Navigation menu">
              <p class="caption" role="heading"><span class="caption-text">Repair Categories:</span></p>
<ul class="current">
<li class="toctree-l1"><a class="reference internal" href="../../readme.html">Welcome! All about repairing electronics.</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../bike/index.html">Bike</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../car/index.html">Car</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../computers/index.html">Computers</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../consumer_electronics/index.html">Consumer Electronics</a></li>
<li class="toctree-l1 current"><a class="reference internal" href="../index.html">Household Devices</a><ul class="current">
<li class="toctree-l2"><a class="reference internal" href="../LED_lamp_daylight/readme.html">LED Lamp Daylite flickers during operation</a></li>
<li class="toctree-l2"><a class="reference internal" href="../LED_lamp_nordlux/readme.html">Nordlux LED switched mode power supply repair</a></li>
<li class="toctree-l2"><a class="reference internal" href="../dryer_bosch/readme.html">Dryer Bosch MAXX7 sensitive does not turn-on</a></li>
<li class="toctree-l2"><a class="reference internal" href="../freezer_privileg_superoeko/readme.html">Freezer Privileg supply board repair</a></li>
<li class="toctree-l2 current"><a class="current reference internal" href="#">Gas Boiler Heating</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#description-of-failure">Description of failure</a></li>
<li class="toctree-l3"><a class="reference internal" href="#failure-investigation">Failure investigation</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="../heat_pump_control_dimplex_wpm/readme.html">Heat pump control Dimplex</a></li>
<li class="toctree-l2"><a class="reference internal" href="../heating_system_buderus/readme.html">Incorrect system time of heating system</a></li>
<li class="toctree-l2"><a class="reference internal" href="../heating_system_timer/readme.html">Heating system timer</a></li>
<li class="toctree-l2"><a class="reference internal" href="../old_lamp_1/readme.html">Lamp</a></li>
<li class="toctree-l2"><a class="reference internal" href="../oven_air_pressure_sensor/readme.html">Oven air pressures sensor</a></li>
<li class="toctree-l2"><a class="reference internal" href="../roller_blind_control/readme.html">Roller blind control</a></li>
<li class="toctree-l2"><a class="reference internal" href="../self_ballasted_lamp/readme.html">Self-ballasted lamp</a></li>
<li class="toctree-l2"><a class="reference internal" href="../switchable_socket_strip/readme.html">Switchable socket strip Brennenstuhl Eco-Line Comfort Switch</a></li>
<li class="toctree-l2"><a class="reference internal" href="../vacuum_cleaner_miele/readme.html">Vacuum cleaner Miele</a></li>
<li class="toctree-l2"><a class="reference internal" href="../washing_machine_siemens_varioPerfect/readme.html">Washing machine Siemens varioPerfect</a></li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="../../kitchen/index.html">Kitchen</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../misc/index.html">Misc</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../music/index.html">Music</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../smartphones/index.html">Smartphones</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../tutorials/index.html">Tutorials</a></li>
</ul>

        </div>
      </div>
    </nav>

    <section data-toggle="wy-nav-shift" class="wy-nav-content-wrap"><nav class="wy-nav-top" aria-label="Mobile navigation menu" >
          <i data-toggle="wy-nav-top" class="fa fa-bars"></i>
          <a href="../../index.html">derReparierer</a>
      </nav>

      <div class="wy-nav-content">
        <div class="rst-content">
          <div role="navigation" aria-label="Page navigation">
  <ul class="wy-breadcrumbs">
      <li><a href="../../index.html" class="icon icon-home" aria-label="Home"></a></li>
          <li class="breadcrumb-item"><a href="../index.html">Household Devices</a></li>
      <li class="breadcrumb-item active">Gas Boiler Heating</li>
      <li class="wy-breadcrumbs-aside">
      </li>
  </ul>
  <hr/>
</div>
          <div role="main" class="document" itemscope="itemscope" itemtype="http://schema.org/Article">
           <div itemprop="articleBody">
             
  <section id="gas-boiler-heating">
<h1>Gas Boiler Heating<a class="headerlink" href="#gas-boiler-heating" title="Link to this heading"></a></h1>
<p><img alt="" src="../../_images/overview34.png" /></p>
<p>Manufacturer: <code class="docutils literal notranslate"><span class="pre">Vaillant</span></code><br />
Type: <code class="docutils literal notranslate"><span class="pre">EcoTEC</span> <span class="pre">Plus</span> <span class="pre">VTW196/3-5A</span></code></p>
<section id="description-of-failure">
<h2>Description of failure<a class="headerlink" href="#description-of-failure" title="Link to this heading"></a></h2>
<p>The heating fails with error F.27 (flame monitor defective).</p>
</section>
<section id="failure-investigation">
<h2>Failure investigation<a class="headerlink" href="#failure-investigation" title="Link to this heading"></a></h2>
<p>As it cannot be ruled out that the electronics of an older heater are defective, all supply voltages should first be checked for stability. Power supply units and linear regulators can usually be located quite easily on the PCB without a circuit diagram. Then measure the supply voltages; in this example, they fluctuate significantly at the marked capacitors.</p>
<p>The capacitors are desoldered and tested. The measurement in the impedance analyzer does not show a clear characteristic of a capacitor, but an undefined curve (blue, orange). For comparison, a characteristic curve of a good component was added <code class="docutils literal notranslate"><span class="pre">470</span> <span class="pre">µF</span> <span class="pre">ideal</span></code> (green curve).</p>
<p><img alt="" src="../../_images/impedance.jpg" /></p>
<p>The defect in the capacitors is therefore clear. These will be replaced. After the replacement, the device works perfectly again.</p>
<p>Capacitor values: <code class="docutils literal notranslate"><span class="pre">470</span> <span class="pre">µF</span></code>, <code class="docutils literal notranslate"><span class="pre">35</span> <span class="pre">V</span></code>, <code class="docutils literal notranslate"><span class="pre">105</span> <span class="pre">°C</span></code>, <code class="docutils literal notranslate"><span class="pre">RM5</span></code><br />
Reichelt order number: <code class="docutils literal notranslate"><span class="pre">RAD</span> <span class="pre">LXZ</span> <span class="pre">35/470</span></code></p>
</section>
</section>


           </div>
          </div>
          <footer><div class="rst-footer-buttons" role="navigation" aria-label="Footer">
        <a href="../freezer_privileg_superoeko/readme.html" class="btn btn-neutral float-left" title="Freezer Privileg supply board repair" accesskey="p" rel="prev"><span class="fa fa-arrow-circle-left" aria-hidden="true"></span> Previous</a>
        <a href="../heat_pump_control_dimplex_wpm/readme.html" class="btn btn-neutral float-right" title="Heat pump control Dimplex" accesskey="n" rel="next">Next <span class="fa fa-arrow-circle-right" aria-hidden="true"></span></a>
    </div>

  <hr/>

  <div role="contentinfo">
    <p>&#169; Copyright 2026, derReparierer.</p>
  </div>

  Built with <a href="https://www.sphinx-doc.org/">Sphinx</a> using a
    <a href="https://github.com/readthedocs/sphinx_rtd_theme">theme</a>
    provided by <a href="https://readthedocs.org">Read the Docs</a>.
   

</footer>
        </div>
      </div>
    </section>
  </div>
  <script>
      jQuery(function () {
          SphinxRtdTheme.Navigation.enable(true);
      });
  </script> 

</body>
</html>