

<!DOCTYPE html>
<html class="writer-html5" lang="en" data-content_root="../../">
<head>
  <meta charset="utf-8" /><meta name="viewport" content="width=device-width, initial-scale=1" />

  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Heat pump control Dimplex &mdash; derReparierer 2023 documentation</title>
      <link rel="stylesheet" type="text/css" href="../../_static/pygments.css?v=b86133f3" />
      <link rel="stylesheet" type="text/css" href="../../_static/css/theme.css?v=9edc463e" />

  
      <script src="../../_static/jquery.js?v=5d32c60e"></script>
      <script src="../../_static/_sphinx_javascript_frameworks_compat.js?v=2cd50e6c"></script>
      <script src="../../_static/documentation_options.js?v=a4664895"></script>
      <script src="../../_static/doctools.js?v=fd6eb6e6"></script>
      <script src="../../_static/sphinx_highlight.js?v=6ffebe34"></script>
    <script src="../../_static/js/theme.js"></script>
    <link rel="index" title="Index" href="../../genindex.html" />
    <link rel="search" title="Search" href="../../search.html" />
    <link rel="next" title="Incorrect system time of heating system" href="../heating_system_buderus/readme.html" />
    <link rel="prev" title="Gas Boiler Heating" href="../gas_boiler_heating_vaillant/readme.html" /> 
</head>

<body class="wy-body-for-nav"> 
  <div class="wy-grid-for-nav">
    <nav data-toggle="wy-nav-shift" class="wy-nav-side">
      <div class="wy-side-scroll">
        <div class="wy-side-nav-search" >

          
          
          <a href="../../index.html" class="icon icon-home">
            derReparierer
          </a>
<div role="search">
  <form id="rtd-search-form" class="wy-form" action="../../search.html" method="get">
    <input type="text" name="q" placeholder="Search docs" aria-label="Search docs" />
    <input type="hidden" name="check_keywords" value="yes" />
    <input type="hidden" name="area" value="default" />
  </form>
</div>
        </div><div class="wy-menu wy-menu-vertical" data-spy="affix" role="navigation" aria-label="Navigation menu">
              <p class="caption" role="heading"><span class="caption-text">Repair Categories:</span></p>
<ul class="current">
<li class="toctree-l1"><a class="reference internal" href="../../readme.html">Welcome! All about repairing electronics.</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../bike/index.html">Bike</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../car/index.html">Car</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../computers/index.html">Computers</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../consumer_electronics/index.html">Consumer Electronics</a></li>
<li class="toctree-l1 current"><a class="reference internal" href="../index.html">Household Devices</a><ul class="current">
<li class="toctree-l2"><a class="reference internal" href="../LED_lamp_daylight/readme.html">LED Lamp Daylite flickers during operation</a></li>
<li class="toctree-l2"><a class="reference internal" href="../LED_lamp_nordlux/readme.html">Nordlux LED switched mode power supply repair</a></li>
<li class="toctree-l2"><a class="reference internal" href="../dryer_bosch/readme.html">Dryer Bosch MAXX7 sensitive does not turn-on</a></li>
<li class="toctree-l2"><a class="reference internal" href="../freezer_privileg_superoeko/readme.html">Freezer Privileg supply board repair</a></li>
<li class="toctree-l2"><a class="reference internal" href="../gas_boiler_heating_vaillant/readme.html">Gas Boiler Heating</a></li>
<li class="toctree-l2 current"><a class="current reference internal" href="#">Heat pump control Dimplex</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#description-of-failure">Description of failure</a></li>
<li class="toctree-l3"><a class="reference internal" href="#failure-investigation">Failure investigation</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="../heating_system_buderus/readme.html">Incorrect system time of heating system</a></li>
<li class="toctree-l2"><a class="reference internal" href="../heating_system_timer/readme.html">Heating system timer</a></li>
<li class="toctree-l2"><a class="reference internal" href="../old_lamp_1/readme.html">Lamp</a></li>
<li class="toctree-l2"><a class="reference internal" href="../oven_air_pressure_sensor/readme.html">Oven air pressures sensor</a></li>
<li class="toctree-l2"><a class="reference internal" href="../roller_blind_control/readme.html">Roller blind control</a></li>
<li class="toctree-l2"><a class="reference internal" href="../self_ballasted_lamp/readme.html">Self-ballasted lamp</a></li>
<li class="toctree-l2"><a class="reference internal" href="../switchable_socket_strip/readme.html">Switchable socket strip Brennenstuhl Eco-Line Comfort Switch</a></li>
<li class="toctree-l2"><a class="reference internal" href="../vacuum_cleaner_miele/readme.html">Vacuum cleaner Miele</a></li>
<li class="toctree-l2"><a class="reference internal" href="../washing_machine_siemens_varioPerfect/readme.html">Washing machine Siemens varioPerfect</a></li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="../../kitchen/index.html">Kitchen</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../misc/index.html">Misc</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../music/index.html">Music</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../smartphones/index.html">Smartphones</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../tutorials/index.html">Tutorials</a></li>
</ul>

        </div>
      </div>
    </nav>

    <section data-toggle="wy-nav-shift" class="wy-nav-content-wrap"><nav class="wy-nav-top" aria-label="Mobile navigation menu" >
          <i data-toggle="wy-nav-top" class="fa fa-bars"></i>
          <a href="../../index.html">derReparierer</a>
      </nav>

      <div class="wy-nav-content">
        <div class="rst-content">
          <div role="navigation" aria-label="Page navigation">
  <ul class="wy-breadcrumbs">
      <li><a href="../../index.html" class="icon icon-home" aria-label="Home"></a></li>
          <li class="breadcrumb-item"><a href="../index.html">Household Devices</a></li>
      <li class="breadcrumb-item active">Heat pump control Dimplex</li>
      <li class="wy-breadcrumbs-aside">
      </li>
  </ul>
  <hr/>
</div>
          <div role="main" class="document" itemscope="itemscope" itemtype="http://schema.org/Article">
           <div itemprop="articleBody">
             
  <section id="heat-pump-control-dimplex">
<h1>Heat pump control Dimplex<a class="headerlink" href="#heat-pump-control-dimplex" title="Link to this heading"></a></h1>
<p><img alt="" src="../../_images/overview35.png" /></p>
<p>Manufacturer: <code class="docutils literal notranslate"><span class="pre">Dimplex</span></code><br />
Type: <code class="docutils literal notranslate"><span class="pre">Wärmepumpenmanager</span> <span class="pre">WPM</span></code></p>
<section id="description-of-failure">
<h2>Description of failure<a class="headerlink" href="#description-of-failure" title="Link to this heading"></a></h2>
<p>The circuit of a heat pump system is driven by a circulation pump.
The circulation pump no longer switches on when the system is heating.
The system is about <code class="docutils literal notranslate"><span class="pre">&gt;</span> <span class="pre">15</span> <span class="pre">years</span></code> old.</p>
</section>
<section id="failure-investigation">
<h2>Failure investigation<a class="headerlink" href="#failure-investigation" title="Link to this heading"></a></h2>
<p>The circulation pump is controlled via a relay inside the control unit.
This is now to be examined, as it is suspected that it has an increased on-resistance.
The associated relay is identified by the connection of the circulation pump and desoldered.
Now the coil can be controlled with an external <code class="docutils literal notranslate"><span class="pre">24</span> <span class="pre">V</span> <span class="pre">DC</span></code> voltage source and the contact resistance of the normally open contact can be measured with a multimeter.
This should be <code class="docutils literal notranslate"><span class="pre">&lt;</span> <span class="pre">1</span> <span class="pre">Ohm</span></code> (measurement with multimeter), but varies from time to time and is significantly higher.</p>
<p>The relay is then replaced with one from another control unit. This one is left over and as good as new.
After reassembly, the circulation pump switches on again correctly and the apartment is warm again.</p>
<p>In case of replacing the relay by a new one, these would fit:
Relay type: <code class="docutils literal notranslate"><span class="pre">JS-24N-K</span></code> or <code class="docutils literal notranslate"><span class="pre">Schrack</span> <span class="pre">RY610024</span></code></p>
</section>
</section>


           </div>
          </div>
          <footer><div class="rst-footer-buttons" role="navigation" aria-label="Footer">
        <a href="../gas_boiler_heating_vaillant/readme.html" class="btn btn-neutral float-left" title="Gas Boiler Heating" accesskey="p" rel="prev"><span class="fa fa-arrow-circle-left" aria-hidden="true"></span> Previous</a>
        <a href="../heating_system_buderus/readme.html" class="btn btn-neutral float-right" title="Incorrect system time of heating system" accesskey="n" rel="next">Next <span class="fa fa-arrow-circle-right" aria-hidden="true"></span></a>
    </div>

  <hr/>

  <div role="contentinfo">
    <p>&#169; Copyright 2026, derReparierer.</p>
  </div>

  Built with <a href="https://www.sphinx-doc.org/">Sphinx</a> using a
    <a href="https://github.com/readthedocs/sphinx_rtd_theme">theme</a>
    provided by <a href="https://readthedocs.org">Read the Docs</a>.
   

</footer>
        </div>
      </div>
    </section>
  </div>
  <script>
      jQuery(function () {
          SphinxRtdTheme.Navigation.enable(true);
      });
  </script> 

</body>
</html>